1704                                                                            IEEE/CAA JOURNAL OF AUTOMATICA SINICA, VOL. 10, NO. 8, AUGUST 2023




   Development of a Bias Compensating Q-Learning
     Controller for a Multi-Zone HVAC Facility
            Syed Ali Asad Rizvi            , Member, IEEE, Amanda J. Pertzborn                 , and Zongli Lin      , Fellow, IEEE




  Abstract—We present the development of a bias compensating                   around 76% of electricity consumption in the US [3]. Optimal
reinforcement learning (RL) algorithm that optimizes thermal                   control theory provides a framework for the design of con-
comfort (by minimizing tracking error) and control utilization (by
penalizing setpoint deviations) in a multi-zone heating, ventilation,          trollers that meet the prescribed performance and cost objec-
and air-conditioning (HVAC) lab facility subject to unmeasur-                  tives. Optimal controllers such as model predictive control
able disturbances and unknown dynamics. It is shown that the                   (MPC) are popular in HVAC controls even though they
presence of unmeasurable disturbance results in an inconsistent                involve a complex design process that requires reasonably
learning equation in traditional RL controllers leading to param-              accurate HVAC models and an estimate of external distur-
eter estimation bias (even with integral action support), and in the
extreme case, the divergence of the learning algorithm. We                     bances [4].
demonstrate this issue by applying the popular Q-learning algo-                   Recently, particularly in the last five years, the HVAC con-
rithm to linear quadratic regulation (LQR) of a multi-zone                     trols literature has shifted to artificial intelligence (AI)-based
HVAC environment and showing that, even with integral sup-                     approaches [5] to designing optimal controllers. The frame-
port, the algorithm exhibits bias issue during the learning phase              work of reinforcement learning (RL) is an AI-based optimal
when the HVAC disturbance is unmeasurable due to unknown
heat gains, occupancy variations, light sources, and outside                   decision making paradigm and is considered one of the three
weather changes. To address this difficulty, we present a bias                 pillars of machine learning (ML), with the other two being
compensating learning equation that learns a lumped bias term as               supervised and unsupervised learning [6]. RL is a promising
a result of disturbances (and possibly other sources) in conjunc-              candidate in HVAC controls because of its ability to learn
tion with the optimal control parameters. Experimental results                 optimal control policies without solving a traditional model-
show that the proposed scheme not only recovers the bias-free
optimal control parameters but it does so without explicitly learn-            based optimization problem [7]. Compared to tuning based
ing the dynamic model or estimating the disturbances, demon-                   proportional-integral-derivative (PID) control [8] and ML-
strating the effectiveness of the algorithm in addressing the above            based system identification approaches, model-free RL is a
challenges.                                                                    direct adaptive control approach that learns the optimal con-
  Index Terms—HVAC control, optimal tracking, Q-learning, rein-                trol actions without learning the underlying system models
forcement learning (RL).                                                       [9]. Thus, model-free RL control is different from the two-
                                                                               step learning based MPC approaches that perform optimiza-
                          I.   Introduction                                    tion based on the learned model.
      promising approach to making a building both comfort-                       RL-based HVAC control literature has been growing
A    able for occupants and energy efficient is through opti-
mal control of the heating, ventilation, and air conditioning
                                                                               recently at different levels of control, ranging from the com-
                                                                               ponent-level control [10]–[12] to system-level control
(HVAC) system [1]. Optimal control of HVAC systems is of                       [13]–[15]. A comprehensive review of recent studies has been
practical significance to our society as people spend almost                   carried out in [16]. While there is significant development in
85% of their time inside buildings [2]. Buildings account for                  RL control literature to handle nonlinear problems with con-
   Manuscript received March 6, 2023; revised April 12, 2023; accepted April   straints [17], a drawback with model-free RL is that optimal
18, 2023. This work was supported in part by NIST (70NANB18H161).              decision making tends to be a completely blackbox operation
Recommended by Associate Editor Qing-Long Han. (Corresponding author:
Zongli Lin.)
                                                                               and does not take advantage of the physical insights of the
   Citation: S. A. A. Rizvi, A. J. Pertzborn, and Z. Lin, “Development of a    HVAC system. As a result, the learning process tends to be
bias compensating Q-learning controller for a multi-zone HVAC facility,”       long and the resulting control lacks intuition [10], [18]. Early
IEEE/CAA J. Autom. Sinica, vol. 10, no. 8, pp. 1704–1715, Aug. 2023.           applications of RL in HVAC controls have demonstrated
   S. A. A. Rizvi is with the Department of Electrical and Computer
Engineering, Tennessee Technological University, Cookeville, TN 38505          decent control performance at the expense of significantly
USA (e-mail: srizvi@tntech.edu).                                               long learning times [19], [20]. In [21], a comparison of black-
   A. J. Pertzborn is with the Mechanical Systems and Controls Group in the    box RL based HVAC control with on-off and Fuzzy-PD con-
Building Energy and Environment Division at the National Institute of          trol showed that while RL outperforms (in thermal comfort),
Standards and Technology (NIST), Gaithersburg, MD 20899 USA (e-mail:
amanda.pertzborn@nist.gov).                                                    the exhaustive exploration require long training periods and
   Z. Lin is with the Charles L. Brown Department of Electrical and Computer   inadvertently limit the performance gains. To address this dif-
Engineering, University of Virginia, Charlottesville, VA 22904-4743 USA (e-    ficulty, some researchers have explored reduced dimensional
mail: zl5y@virginia.edu).
   Color versions of one or more of the figures in this paper are available
                                                                               approaches to accelerate learning [22]–[24]. Event-based
online at http://ieeexplore.ieee.org.                                          approaches have also been proposed towards reducing learn-
   Digital Object Identifier 10.1109/JAS.2023.123624                           ing times [25]. Physical insights of the system can provide
RIZVI et al.: DEVELOPMENT OF A BIAS COMPENSATING Q-LEARNING CONTROLLER FOR A MULTI-ZONE HVAC FACILITY                              1705



valuable information about the structure of the control prob-       enhancing the learning equation and introducing a bias com-
lem. The idea of incorporating partial knowledge of HVAC            pensation mechanism. Our study shows that the bias issue,
dynamics with RL has been considered recently [26], [27].           which could lead to suboptimality and instabilities, could be
One of the main reasons for the success of traditional PID          prevented by taking the presented measures, without requir-
control is that the adjustment of control parameters is trans-      ing model identification and disturbance estimation stages.
parent. However, it does not have a formal design procedure           The rest of the paper is organized as follows. Section II pro-
to optimize a prescribed objective function. On the other hand,     vides a control formulation for the zone-level HVAC control.
optimal control methods such as the linear quadratic regulator      Section III presents the design of a disturbance compensating
(LQR) solve an optimization problem involving some user-            Q-learning algorithm. Section IV describes the testing facility
defined cost function. RL has been successfully used to solve       and details of the experimental setup. Implementation aspects
this kind of optimal control problem. Distributed multi-agent       and results of the study are presented in Section V. Section VI
techniques are also being incorporated in RL that continue to       concludes the paper.
enhance its innate capabilities [28].
   Model-free learning approaches based on RL have been                               II.    ProbLEm FormuLAtion
proposed to solve optimal control problems involving distur-          We formulate the zone-level control problem into a mathe-
bances. Two recently popular model-free optimal control             matical form that is tractable by the structured RL controller.
approaches to addressing disturbance rejection involve inte-        Note that the learning algorithm itself requires the knowledge
gration of these learning methods with the frameworks of            of neither the zone model parameters nor the unmeasureable
game theory [29] and output regulation [30]. Zero-sum game          load disturbances. Instead, it learns the optimal parameters
formulations have been presented in [31], [32]. Inverse RL
                                                                    within the control structure introduced in the following sub-
extensions of these game theory based disturbance rejection
                                                                    sections.
designs have also been recently proposed [33], [34]. One of
the key difficulties in the treatment of disturbances in the        A. Zone Dynamics
mentioned frameworks is that the disturbance is generally
                                                                      We consider a zone model that captures the level of com-
assumed to be measurable to prevent any mismatch in the
                                                                    plexity required for our design objective, which is to regulate
learning equation with respect to the system dynamics [29]. If
                                                                    zone thermal comfort based on a prescribed weighted track-
not taken into account, the unknown disturbance leads to an
                                                                    ing error and setpoint deviations of the equipment. For this
inconsistent learning equation, which ultimately leads to esti-
mation bias and could potentially render the closed-loop sys-       purpose, we adopt the following standard dynamic model of
tem unstable.                                                       an HVAC zone based on ordinary differential equations [35]:
   In this paper, we address the issue of unmeasurable distur-          dT z   f sa ρaC pa                  Uw Aw (            )
bances that are a potential cause of bias (and even instability)             =             (T sa − T z ) + 2 ew ew T wew − T z
                                                                         dt         Cz                        Cz
in the control estimates for a multi-zone experimental lab
                                                                                     Uwns Awns (           ) q
facility. It is shown that the RL algorithm learns control                      +2              T wns − T z +
                                                                                       Cz                     Cz
actions that meet a prescribed optimality criterion. A range of
design considerations have been employed for the practical              dT wew Uwew Awew (           ) Uw Aw (            )
                                                                              =           T z − T wew + ew ew T o − T wew
realization of the proposed scheme. This includes reducing               dt     Cwew                    Cwew
learning times compared to the blackbox RL methods without              dT wns Uwns Awns (            ) Uw Aw (           )
requiring simulated data sources. Real-world implications of                  =            T z − T wns + ns ns T o − T wns .
                                                                         dt     Cwns                     Cwns
different excitation signals for satisfying RL exploration
trade-off and role of numeric solvers in the development of            Table I contains a description of the variables and constant
the proposed algorithm are discussed.                               parameters. The above zone model can be represented in a
   The main contributions of this work are as follows. We           compact matrix form by defining the state vector x = [T z
present the design and implementation aspects of a novel bias       T wew T wns ]T , the control input u = T sa , and the disturbance
compensating reinforcement learning algorithm in a multi-           vector d = [T o q]T . The resulting state-space model is
zone commercially equipped HVAC testing facility at the                              dx(t)
                                                                                           = Ax(t) + Bu(t) + Dd(t).             (1)
National Institute of Standards and Technology (NIST).                                 dt
Industrial HVAC systems are a great candidate for harnessing          The state-space model in (1) needs to be discretized (in
the capabilities of such AI algorithms given the significant        time) for digital implementation as well as due to the discrete
impact buildings have on our energy footprint. This work is         nature of the reinforcement learning algorithm considered in
motivated by the need to accelerate the mainstream industrial       this paper. The standard Euler discretization method can be
acceptance of such learning-based optimal control algorithms        used to obtain the following discrete-time state-space model:
in commercial settings by presenting various implementation
                                                                                            xk+1 = Axk + Buk + Ddk                  (2)
aspects that are critical to the realization of these algorithms.
We believe our work is one of the few experimental studies          in which k is the discrete-time index, ∫ and the discretized
                                                                    matrices are computed as A = eAT s, B = 0 s eAτ dτB and D =
                                                                                                             T
that consider a critical phenomenon of disturbance-induced          ∫ T s Aτ
bias found in RL control literature, which we address by                             T
                                                                     0 e dτD , with s being the sampling period. The dimen-
1706                                                                       IEEE/CAA JOURNAL OF AUTOMATICA SINICA, VOL. 10, NO. 8, AUGUST 2023


                             TABLE I                                                               xk+1 = Axk + Buk + Ddk
                           NomEncLAturE                                                           wk+1 = wk + ek                   (4)
 Symbol                               Description                              which can be represented compactly in terms of the aug-
  Awew                     Area of East/West walls (m2 )                       mented state vector Xk = [xkT wTk ]T ,
   Awns                   Area of North/South walls (m2 )                                        Xk+1 = ĀXk + B̄uk + D̄dk + R̄rk                (5)
   C pa                     Specific heat of air (kJ/kgC)                      where rk = T rk is the zone reference setpoint, as defined ear-
  Cwew            Thermal capacitance of East/West walls (kJ/C)                lier and the matrices Ā, B̄, and D̄ can be readily obtained from
  Cwns           Thermal capacitance of North/South walls (kJ/C)               (4). The cost function for this augmented formulation follows
                                                                               from (3) as:
   Cz                  Thermal capacitance of the zone (kJ/C)
    f sa               Volume flow rate of the supply air (m3)
                                                                                                         ∑
                                                                                                         ∞ (                       )
                                                                                                    J=         XiT QXi + uTi Rui                 (6)
    q          Heat gain from occupants, lights, doors (Watts) (W )                                      i=0
   To               Outside temperature (degrees Celsius) (C )                            [ T            ]
                                                                                           C Qe C 0
   T sa            Supply air temperature (degrees Celsius) (C )               where Q =                  , C = [1 0 0] and Xi = Xi − Xss for
                                                                                              0       Qw
  T wew      Temperature of the East/West walls (degrees Celsius) (C )
                                                                               some steady-state Xss. For problems in (5) and (6), there exists
  T wns     Temperature of the North/West walls (degrees Celsius) (C )
                                                                               a unique optimal controller given as
   Tz             Temperature of the zone (degrees Celsius) (C )
  Uwew
                                                                                          u∗k = −(R + B̄T P∗ B̄)−1 B̄T P∗ ĀXk = −K ∗ Xk         (7)
              Heat transfer coefficient of East/West walls (W/m2 C)
  Uwns                                                                         where P∗ is the unique positive definite solution to the alge-
              Heat transfer coefficient of North/West walls (W/m2 C)
                                                                               braic Riccati equation (ARE) [36],
   ρa                          Density of air (Kg/m3 )
                                                                                       ĀT PĀ − P + Q − ĀT P B̄(R + B̄T P B̄)−1 B̄T PĀ = 0.   (8)
sions of the matrices in (2) are compatible with dimensions of                   Note that the weight Qw is included to weigh the integral
the variable definitions in (1).                                               (summation) of the error. This weight penalizes the deviation
                                                                               of the integral (summation) state relative to a steady-state.
B. Control Structure
                                                                               Since the integral (summation) introduces an unstable mode in
 We are interested in maintaining thermal comfort for which                    the closed-loop system, Qw needs to be positive definite. A
we use the temperature tracking error,                                         detailed derivation of this optimal controller can be found in
                             ek = T zk − T rk                                  [37].
as a metric, where T rk is the reference temperature. The goal is                        III.   BiAs CompEnsAting REinForcEmEnt
to find an optimal control setpoint u∗k = T sa
                                             ∗
                                                for the actuator                                    LEArning ControLLEr
(air handling unit or the variable air volume (VAV) box–see
                                                                                  The previous section introduced a control structure for the
Section IV) that guarantees asymptotic temperature tracking,
                                                                               HVAC zone dynamics. However, the control design involves
i.e., limk→∞ ek = 0, while minimizing a quadratic cost func-
                                                                               the knowledge of zone dynamics, which are generally not
tion of the form,
                                                                               available. The traditional approach to dealing with such a
                             ∑
                             ∞ (                    )                          design problem is to employ system identification or adaptive
                        J=          Qe e2i + Ru2i                        (3)   control techniques. Unlike these approaches, reinforcement
                              i=0
                                                                               learning has the potential to directly learn the control actions
where Qe ≥ 0 and R > 0 are the scalar weights that penalize                    or a control structure (as is the case in this work) based on a
the temperature error as a measure of thermal comfort and the                  prescribed optimality criterion. In this section, we are inter-
setpoint deviation with respect to steady-state uk = uk − uss (as              ested in employing reinforcement learning to learn the control
a measure of control effort), respectively, with uss being the                 structure that we introduced in the previous section. In partic-
steady-state setpoint for the supply air temperature or the                    ular, we employ a disturbance compensated Q-learning algo-
VAV box.                                                                       rithm that was developed in our recent work [37].
   We adopt a standard proportional integral control structure
that we eventually want the RL algorithm to learn. Note that                   A. Reward Function
the choice of such a structure is not a restriction for the rein-                 A critical part of the design of the reinforcement learning
forcement learning algorithm. For instance, instead of follow-                 controller is the suitable choice of a reward (or penalty/utility)
ing a proportional integral structure, we can employ other                     function. The long term cost is evaluated based on this func-
structures such as feedforward control. To this end, we intro-                 tion. Since the long term cost cannot be known a priori (as the
duce a new state wk that accumulates the tracking error, which                 zone dynamics are unknown), the instantaneous reward
is the discrete-time equivalent of the integral action used in                 obtained from the reward function is primarily used to drive a
the continuous-time setting. Based on this new state, we form                  reinforcement learning algorithm towards learning the opti-
the following augmented system:                                                mal control policy. The optimal policy learned from a rein-
RIZVI et al.: DEVELOPMENT OF A BIAS COMPENSATING Q-LEARNING CONTROLLER FOR A MULTI-ZONE HVAC FACILITY                                                                                    1707


                                                                                                                        ■                                               ■
                                                                                                   ■X ■T ||||Q + Ā PĀ                                    ĀT PR̄ b1 || ■ ■
forcement learning algorithm corresponds to a particular                                                                       T       ĀT P̄ B̄
                                                                                                   ||| k ||| ||| T                                                      ||| |Xk |
choice of reward function. As a result, the reward function
                                                                                                     ||| u ||| ||| B̄ PĀ              +    T P B̄ B̄T PR̄ b ||| ||| |||
                                                                                                                                     R    B̄                        2 ||| ||| uk |||
should be able to capture the essence of the control objective                            QK = ||||| ||||| |||||                                                          || || ||
                                                                                                                k
                                                                                                       ||■ rk ||■ ||| R̄T PĀ                                T PR̄ b ||| ||| r |||
we are to address. The reward function used for learning a
                                                                                                                        ||             R̄T P B̄           R̄        3      ||| |■ k |■
                                                                                                                                                                             ||■
predefined control structure based on the optimal control for-                                                 c |■           T            T                     T                c
mulation can be readily obtained from the cost function J. For                                                               b1           b2                 b3    b4
our particular integral (summation) based control structure, it                                                          ■                        ■
                                                                                                         ■X ■T |||HXX HXu HXr b1 ||| ■X ■
                                                                                                         ||| k ||| |||                            || || k ||
                                                                                                                                 Huu Hur b2 |||| |||| u ||||
is the instantaneous quadratic cost of the thermal performance                                             | | |H
                                                                                             ∆ ||| uk ||| ||| uX                                   ||| ||| k |||
and the control utilization,                                                                 = |||| |||| ||||
                                                                                                           ||■ rk ||■ ||| HrX Hru Hrr b3 ||||| ||||■ rk ||||■
                        Rk = XkT QXk + uTk Ruk                                    (9)                                    ||                          ||■
                                                                                                               c ■ bT            bT    bT b4 c
where the thermal comfort is weighted by the augmented                                                             1            2         3

matrix Q as defined earlier. Note that the weight R remains the                                 = zTk Hzk                                                                                (12)
same as before as it is not affected by the augmentation pro-                           where the sub-matrices H∗∗ are defined in terms of the system
cess.                                                                                   and cost matrices as they appear in the preceding matrix. The
B. Disturbance Compensated Q-Function                                                   factor c is a bias scaling factor, a virtual factor introduced to
                                                                                        mimic the bias effect. Interested readers can refer to [37] for
   In this work we have considered Q-learning as our primary
                                                                                        the details of this kind of Q-function. It is worth pointing out
RL algorithm owing to its model-free capability and its suc-
                                                                                        that the Q-function above has a well defined quadratic struc-
cess in learning optimal controllers. Most of the learning algo-
                                                                                        ture that corresponds to the choice of control structure we pre-
rithms in RL control literature that address disturbance rejec-
                                                                                        sented in Section II-B. The Q-function provides a measure of
tion involve measurement (and even manipulation) of the dis-
                                                                                        the long term cost of following a certain control policy given
turbance during the learning phase. In our problem setting, the
                                                                                        the zone dynamics. As the zone dynamics are not known, a Q-
disturbances result from various sources of heat gain and out-
                                                                                        learning algorithm is used to learn the Q-function and improve
side temperature variations. As a result, measurement of the
                                                                                        the control policy based on the estimated Q-function.
disturbances is generally not available. It was shown in our
recent work [37] that these disturbances, if not accounted for,                         C. Q-Learning Algorithm
can result in bias in the control policy learned from the stan-                            In this section, we present an iterative Q-learning algorithm
dard Q-learning algorithm. Employing the dynamics (5) in the                            that provides estimates of the quadratic structured Q-function
following definition of a Q-function [38]:
                                                                                        defined in (12). The iterative algorithm is based on a policy
                QK = XkT QXk + uTk Ruk + VK (Xk+1 )                              (10)   iteration algorithm found in the reinforcement learning litera-
                                                                                        ture [39]. Unlike the standard policy iteration based Q-learn-
where VK (Xk+1 ) = Xk+1
                      T PX
                            k+1 is the quadratic value function.                        ing algorithm [38], this algorithm seeks to learn the optimal
Substituting it, along with (5), in (10) results in                                     policy subject to the unknown load disturbances that act on
                                                                                        the zone (see [37] for a comparison). The Q-learning equation
          ■X ■T ■|Q + ĀT PĀ     ĀT P B̄
                                                              ■
                                                    ĀT PR̄|| ■|Xk ■|
          ||| k ||| |||                                       ||| || ||                 is a key equation that is used to learn the Q-function and the
            ||| ||| ||| T                                       || |
    QK = || uk || ||| B̄ PĀ
              ■ ■ |■            R + B̄T P B̄        B̄T PR̄|||| ||||■ uk ||||■          optimal policy, and is given as follows:
                                                                |■
               rk                                                     r                                    zTk Hzk = XkT QXk + uTk Ruk + zTk+1 Hzk+1 .                                   (13)
                        R̄T PĀ   R̄T P B̄          R̄ PR̄ k
                                                      T

            + 2XkT ĀT P̄D̄dk + 2uTk B̄T P̄D̄dk + 2rkT B̄T P̄D̄dk                         Algorithm 1 Disturbance Compensating State Feedback Q-Learn-
            + dkT D̄T P̄D̄dk                                                            ing Policy Iteration Algorithm

        ∆                                                                                input: input-state data
        = (z′k )T H ′ z′k + 2XkT ĀT P̄D̄dk + 2uTk B̄T P̄D̄dk                            output: H ∗
            + 2rkT B̄T P̄D̄dk + dkT D̄T P̄D̄dk                                   (11)    1: initialize. Select a stabilizing initial policy u0k = −K 0 Xk + νk with
                                                                                            νk being an exploration signal. Set the iteration index j = 0.
where the last four terms involving the unmeasurable signal dk
                                                                                         2: acquire data. Apply input u0k to collect L ≥ l(l + 1)/2 datasets of
result in an estimation bias. To address this difficulty, we pre-
                                                                                            (Xk , uk , rk ).
sented a Q-learning algorithm with disturbance compensation
                                                                                         3: repeat
that prevents the bias from occurring during the learning
                                                                                         4:        policy evaluation. Determine the least-squares solution of
phase. The motivation for introducing the bias compensating
                                                                                                                   (       )T
term follows from the bias effect itself, which is induced by                                                          H̄ j (z̄k − z̄k+1 ) = XkT QXk + uTk Ruk .
the terms containing the unmeasurable disturbance dk in the
                                                                                         5:         policy improvement. Determine an improved policy as
above Q-function. Therefore, augmenting the regular Q-func-
                                                                                                                                             ( j )
                                                                                                                             K j+1 = (Huu )−1 HuX .
                                                                                                                                       j
tion with a bias factor c compensates for the missing distur-
bance term and prevents an estimation bias from occurring in                             6:     Increment      index    j → j+1
                                                                                                   ‖             ‖
                                                                                         7: until ‖‖K j − K j−1 ‖‖ < ε for some small ε > 0 .
the rest of the terms. This involves the design of the follow-
ing Q-function with a bias compensation term:
1708                                                                    IEEE/CAA JOURNAL OF AUTOMATICA SINICA, VOL. 10, NO. 8, AUGUST 2023



   Algorithm 1 is a policy iteration Q-learning algorithm for                         Ek (i) = Rk − ΦTk (i)H̄(i − 1)                                          (16)
the zone-level HVAC control. This is essentially a two-step
                                                                                                                 Pk (i − 1)Φk Ek (i)
procedure. In the policy evaluation step, we use the key equa-                        H̄(i) = H̄(i − 1) +                                                     (17)
tion (13) to solve for the unknown vector H̄ . In the policy                                                    1 + ΦTk Pk (i − 1)Φk
update step, we perform a one step policy improvement that
essentially minimizes the value of the Q-function estimate                                                        Pk (i − 1)Φk ΦTk Pk (i − 1)
                                                                                      Pk (i) = Pk (i − 1) −
obtained in the policy update step. These two steps are                                                             1 + ΦTk Pk (i − 1)Φk
repeated until the convergence criterion ε is met. Interested
                                                                                  Pk (0) = P0                                          (18)
readers can refer to [37] for the convergence proof of this
algorithm.                                                                  where P0 = βI for some very large β > 0 and Φk = z̄k − z̄k+1.
                                                                            The convergence of the algorithm is established under the per-
D. Solvers for the Bellman Equation                                         sistence of excitation (PE) condition [40], which assures that
   A critical step in the Q-learning algorithm is the evaluation            the data is sufficiently rich [41]. This PE condition is met by
of the policy value by estimating the Q-function. In our prob-              injecting exploration noise in the control signal during the
lem, this involves estimating the matrix H (as vector H̄ with               learning phase.
repeated entries of H removed) by solving the Bellman equa-
tion (13). While the Bellman equation is linear in terms of the                        IV.       TEst FAciLity And ExpErimEntAL SEtup
unknown, it is underdetermined. Solvers such as batch least-                   The Intelligent Building Agents Laboratory (IBAL), as
squares (LS) and recursive least-squares (RLS) are commonly                 shown in Fig. 1, was designed to emulate the HVAC system
employed to solve the Bellman equation. In this study, we                   and building loads in a small commercial building, but we uti-
compare the LS and RLS solvers to see the variation in the                  lized only a small portion of the facility for this study (see
estimates caused by the solvers.                                            [42]–[45] for details of the IBAL). Table II shows the specifi-
   For the batch least-squares solver, we collect L ≥ l(l + 1)/2            cations of the key equipment with labels corresponding to
data samples of (Xk , uk , rk ) to form the data matrices Φ ∈               Fig. 1. Fig. 2 shows most of the air system in the IBAL; D is a
Rl(l+1)/2×L and Υ ∈ RL×1, defined as                                        damper, which helps control how much air flows through each
                           [                                            ]   branch of the system. AHU1 and AHU2 are the air handling
      Φ = z̄k−L+1 − z̄k−L+2 z̄k−L+2 − z̄k−L+3 · · · z̄k − z̄k+1             units that take air from outside and from the zones (recircula-
           ■ T                                            ■                 tion air) and condition it for use in the zones, i.e., cool and
           ||| Xk−L+1 QXk−L+1 + uTk−L+1 Ruk−L+1 |||                         dehumidify. Each AHU conditions air for two zones, but the
             |||                                          |||
               ||| T                                        |
                 ||| Xk−L+2 QXk−L+2 + uTk−L+2 Ruk−L+2 |||||
                                                                            two zones do not necessarily have the same cooling require-
                   |||                                      |||             ments. The VAVs allow for the common AHU air to be modi-
      Υ = ||                                                  |||
                     |||             ..                         |||         fied for the specific zone by modulating the airflow rate
                       |||            .                           |||       and/or reheating the air from the AHU. So, one of the control
                         |||                                        ||■
                           ■                                                decisions in a commercial AHU-VAV system is the tempera-
                             XkT QXk + uTk Ruk
                                                                            ture of the air supplied to the zones. For this study we con-
where z̄ is the quadratic basis. Then, the least-squares solution           trolled the temperature entering the VAV (from the AHU) to
of (13) is given by                                                         approximately 12.8◦C (55◦ F) and then used the electric heater
                             (     )−1                                      in the VAV to generate the specified setpoint temperature of
                       H̄ j = ΦΦT ΦΥ                         (14)
where H̄ j is the jth estimate of the unknown vector H̄ . Since
uk = −KXk , which is linearly dependent on Xk , (14) will not
                                                                                                          2
have a unique solution, which is required for convergence to                                                                                 5
the optimal parameters. To overcome this issue, an excitation                              Air Handling Units                              Condensing Loop
noise is added (only during the learning phase) in uk to guar-
antee a unique solution to (14), that is, to ensure the satisfac-
tion of the following rank condition:
                                                                                                                                                 3
                         ρ(Φ) = l(l + 1)/2.                   (15)                     1
                                                                                                                                                 VAV Boxes
   It is worth noting that the excitation in uk will not be able to               Outdoor Air Unit

manipulate the bias scaling factor c. However, this factor is
readily adjustable, for example, by selecting a different con-                                                                                   4
stant at consecutive intervals. This will prevent zero entries
from appearing in the regression vector and ensure the above                                                                                Zone Simulators

rank condition is satisfied. Clearly, the rank condition (15) is
necessary to obtain the optimal solution, which is a unique                                                            6                    7
solution to the least-squares problem (14).
   Recursive least-squares is mainly used to facilitate online
implementation of the least-squares solver. In this work, we                                                                               Thermal Storage
                                                                                                                           Chillers
have considered the following recursive least-squares imple-
mentation:                                                                  Fig. 1.        An overview of the Intelligent Building Agents Laboratory (IBAL).
RIZVI et al.: DEVELOPMENT OF A BIAS COMPENSATING Q-LEARNING CONTROLLER FOR A MULTI-ZONE HVAC FACILITY                                               1709


                               TABLE II                                                results of the proposed Q-learning scheme. The reward func-
                        EquipmEnt SpEciFicAtions                                       tion parameters govern the relative weights of the tracking
           1                                  Outdoor air unit                         error and the deviations of the setpoint. In this study, we chose
           2                      Air Handling Units (2x, 15.5 kW)                     the parameters to be Qe = 3000, Qw = 600 and R = 100 for the
           3                      Variable Air Volume Boxes (4x)
                                                                                       tracking error, integral (summation) error, and the control
                                                                                       effort, respectively. For the discrete-time implementation, a
           4                           Zones Compartments (4x)
                                                                                       sampling period of one minute was found to be appropriate for
           5                                  Condensing Loop                          our application. In our experimental setup, we have negligible
           6                      Chillers (2x, 26.6 kW and 53 kW)                     coupling coefficients of the walls due to the insulation in place
           7                                  Thermal Storage                          between the zones. Therefore, the states corresponding to the
                                                                                       wall temperatures are not used during the learning (although
                                 Recirculation air                                     the proposed RL structure can fully accommodate it, as shown
     D8                                                                                in our simulation study [37]). Thus, we only include the feed-
                                                                                D11
                                                                                       back measurements of zone temperature for the state feed-
     D7                                VAV1                  Zone1
                                                                                       back structure.
               AHU2                                                                       One important consideration in RL algorithms is that the
                                                                                       state-action space needs to be sufficiently explored by means
                                       VAV2                  Zone2
            From                                                               To
                                                                                       of exploration signals to learn the optimal control actions [6].
           outdoors                                                         outdoors   For this purpose, a variety of datasets were generated based on
     D6                                VAV3                  Zone3              D10    the type and magnitude of exploration. We considered the two
                                                                                       most commonly employed exploration signals: 1) sinusoids of
               AHU1                                                                    various frequencies and magnitudes and 2) Gaussian signals
                                                                                       of different variances. The final estimates obtained from the
                                       VAV4                  Zone4
                                                                                       batch LS and recursive LS solvers were identical, so we only
     D5
                                                                                       present plots for the recursive LS solver. Note that while the
                                 Recirculation air
                                                                                       training datasets were collected, a working stable controller
Fig. 2.    Overview of the air system in the IBAL.
                                                                                       (not necessarily the optimal one) was already running in order
                                                                                       to satisfy the initially stabilizing requirement of the PI algo-
the air entering the zone. This target setpoint is generated by                        rithm and to make sure that the dataset was within the
either a manually tuned PI controller or by the RL algorithm.                          expected operating range of the zones. We refer to this phase
This is not exactly how the controls work in a real commer-                            of learning as the pre-learning phase, also referred to as the
cial building, but we chose this simplified approach as a proof                        exploration phase, as it involves generation of the training
of concept for the RL control algorithm.                                               dataset. On the other hand, the phase that employs the learned
  The basic feedback loop involving the RL controller and the                          controller in action is referred to as the post-learning phase. It
VAV-Zone subsystem is shown in Fig. 3. The setpoint tem-                               is during these two phases that the learning iterations in Algo-
perature downstream of the VAV, T sa,SP , is determined based                          rithm 1 are carried out. While the results of all four zones
on the error between the zone setpoint temperature, T z,SP , and                       have been included in Table II, plots are shown only for Zones
the actual zone temperature, T z. The VAV heater has its own                           1 and 2 when the zones exhibit similar behavior.
local PI loop (not shown) running at a faster rate compared to                            Before implementing the RL algorithm, we tested a manu-
the RL loop that controls the heater to bring the actual temper-                       ally tuned PI controller to get an idea of typical gains and
ature, T sa, closer to T sa,SP . The RL algorithm learns the gains                     responses. This PI controller does not take into account any
for the controller that calculates T sa,SP .                                           particular optimality criterion, unlike the RL algorithm that
                                                                                       follows a certain reward function to compute the gains. After
                       VAV                       Zone                                  careful tuning, the values of the proportional and integral
                   Damper Heater              Heater              Disturbance          gains used were 10 and 1.5. The zone temperature and set-
                                       Tsa                    Tz                       point variations are similar across all four zones under these
                                                                                       manual gains. Fig. 4 shows the responses for Zones 1 and 2.
                                                                                          Starting with the RLS solver, we applied Algorithm 1 to the
                                                 Humidifier
                                                                                       four zones using two datasets that were generated using sinu-
                                                                                       soidal exploration of different magnitudes with a number of
                                    Tsa, SP        RL         −
                                                                                       frequency components. The exploration signal in this case
                                                controller
                                                                  +    Tr
                                                                                       takes the form of
                                                                                                  (
Fig. 3.    RL control loop that calculates T sa,SP from the zone temperature and           nk = A 0.01 sin(k) + 0.05 sin(3.1k) + 0.03 sin(5.3k)
feeds to the VAV heater control signal.
                                                                                               + 0.02 cos(2.3k) + 0.07 cos(7.3k) + 0.04 cos(4.3k)
                                                                                                                                                   )
          V.   ImpLEmEntAtion, REsuLts, And Discussions                                        + 0.01 cos(3.9k) + 0.02 cos(11.9k) + 0.03 cos(13.9k)
  This section shows the implementation details and the                                                                                            (19)
 1710                                                                           IEEE/CAA JOURNAL OF AUTOMATICA SINICA, VOL. 10, NO. 8, AUGUST 2023



          24                                      24                               made for the remaining zones (only plots for Zones 1 and 2
                                                                                   are shown).
          22                                      22
Tz (C)




                                        Tz (C)
                                                                                      Remark 1: Recently in [46], the decentralized LQ problem
          20                                      20                               was considered and applied to a multi-zone HVAC problem,
          18                                      18                               which also addressed the effect of drifting/bias terms due to
               0       0.5        1.0                  0       0.5        1.0
                                                                                   unknown disturbance sources (outdoor temperature and heat
                   Time (hours)                            Time (hours)            gains) by learning the bias parameter in the control structure
          25                                      25
                                                                                   itself. Our approach is in a similar spirit, but instead of learn-
                                                                                   ing a control bias term, we learn the bias term arising in the
                                                                                   learning equation irrespective of the control. This enables
          20                                      20
Tsa (C)




                                        Tsa (C)



                                                                                   asymptotic temperature tracking (improved thermal comfort)
                                                                                   as the error in bias estimates does not explicitly appear in the
          15                                      15                               control. Our multi-zone experimental setup, however, is lim-
               0       0.5        1.0                  0       0.5        1.0      ited to independent zone control only as it does not take into
                   Time (hours)                            Time (hours)            account the interzone interactions, which would involve a cen-
                                                                                   tralized/decentralized formulation.
Fig. 4. Response of a manually tuned PI controller for Zone 1 (left) and              We continue to analyze the system behavior under Algo-
Zone 2 (right) to a reference temperature T r .                                    rithm 1. For both zones and for both datasets S1 and S2, we
                                                                                   find that the learned controller tends to give a higher over-
for A = 5 and A = 10, which correspond to the sinusoidal                           shoot. However, the tracking response closely follows the ref-
exploration datasets S1 and S2, respectively. Such a choice of                     erence trajectory under 20 minutes, which is a slight improve-
exploration signal was based on experimental observations                          ment over the manually tuned controller. This is attributed to
that yielded satisfactory response during the learning phase.                      the particular choice of the relative weights on the thermal
The sub-harmonic frequencies and amplitudes were arbitrar-                         comfort versus the setpoint deviations. Clearly, different cost
ily selected following these responses. Later discussions                          metrics will yield different behavior and can be catered to the
explain how a variety of explorations affect the convergence.                      users’ needs. Similar behavior was seen for the remaining
Note that these explorations are added on top of any initially                     zones, which also utilized the same cost function parameters.
stable controller, which in our case is just the manually tuned                    The numerical values of the learned control gains are summa-
PI controller. We use vector notation to write gains (see                          rized in Table III.
Table III), where the first component is the proportional gain                        Next, we analyze the effect of Gaussian exploration on
and the second is the integral component. Therefore, the ini-                      parameter convergence. In this study, we considered Gaus-
tial gain vector is set as K 0 = [10 1.5]. Before applying Algo-                   sian signals of different variances to generate different
rithm 1, we first use the sinusoidal dataset to learn control                      datasets. Two datasets G1 and G2 (both for each zone) were
gains without bias compensation. The results for Zones 1–4                         obtained using zero mean Gaussian noise with standard devia-
are shown in the first two rows of Table III, which show non-                      tions of 0.25 and 0.5 for Zone 1, and 1.25 and 1.5 for Zone 2.
convergence. In fact, these control gains are not stabilizing as                   The pre-learning behavior under different Gaussian noise
can be seen from their signs. This shows that the regular                          exploration is shown in Fig. 11 for Zone 1 and Fig. 14 for
uncompensated Q-learning LQR algorithm would suffer from                           Zone 2. The post-learning response of the learned controller
bias in the presence of disturbances. We now proceed to apply                      for Zone 1 under both Gaussian datasets G1 and G2 is compa-
Algorithm 1 with bias compensation by using the two sinu-                          rable to the ones obtained using sinusoidal exploration as
soidal exploration datasets. The response during the learning                      shown in Fig. 12. As can be seen in Fig. 15, Zone 2 exhibits a
phase of Zone 1 using both S1 and S2 datasets is shown in                          slightly higher oscillatory response under dataset G1, how-
Fig. 5.                                                                            ever, an improved response is observed under dataset G2.
   The post-learning response and the convergence of the                           Compared with the parameter convergence results under the
parameter estimates of Zone 1 for both datasets is shown in                        sinusoidal datasets S1 and S2, we find that convergence is
Figs. 6 and 7, respectively. Upon comparing these figures, we                      also achieved under Gaussian datasets G1 and G2 as shown in
find that convergence of the parameter estimates depends on                        Fig. 13 for Zone 1 and Fig. 16 for Zone 2. However, com-
the magnitude of exploration. This is expected because the                         pared with the deviations under the sinusoidal datasets, we
convergence of RL algorithms varies with how much the                              find the convergence of the iterations to be more sensitive to
state-action space is explored. We now compare the above                           the standard deviation of the Gaussian noise. Convergence
convergence results of Zone 1 with those of Zone 2. The pre-                       sometimes occurred in fewer iterations, but non-convergence
learning response of Zone 2 for datasets S1 and S2 is shown in                     was also encountered under higher noise (the XX entry in
Fig. 8, whereas the post-learning response is shown in Fig. 9.                     Table III refers to non-convergence).
Zone 2 parameters also show convergence subject to different                          A summary of the learned control gains is shown in Table III.
explorations as shown in Fig. 10. The learned control gains for                    Upon comparing the RL results with the manually tuned PI
Zone 2 are also quite close to Zone 1, suggesting a nearly                         control (tuned to keep the overshoot small while ensuring fast
identical dynamic environment. Similar observations were                           convergence), we find that the RL results tend to have a larger
RIZVI et al.: DEVELOPMENT OF A BIAS COMPENSATING Q-LEARNING CONTROLLER FOR A MULTI-ZONE HVAC FACILITY                                                                                                                1711


                                                                 TABLE III
                           SummAry oF thE LEArnEd ControL GAins UndEr DiFFErEnt SoLvErs, ExpLorAtions, And DAtAsEts
               Solvers, explorations & datasets                            Zone 1                          Zone 2                                     Zone 3                                          Zone 4
           Without Bias Compensation (S1)                               [−14.5 − 6.1]           [−13.8 − 6.5]                                       [−5.2 − 5.1]                                   [−4.5 − 4.9]
           Without Bias Compensation (S2)                               [−16.8 − 11.7]          [−17.0 − 12.6]                                 [−16.6 − 12.9]                                  [−15.9 − 12.2]

                   Batch LS, Sinusoidal (S1)                              [15.4 9.5]               [19.7 9.7]                                       [22.7 13.2]                                     [24.2 13.6]

                   Batch LS, Sinusoidal (S2)                             [19.4 10.9]             [21.2 10.9]                                         [14.9 9.7]                                     [19.1 10.4]

                     RLS, Sinusoidal (S1)                                 [15.4 9.5]               [19.7 9.7]                                       [22.7 13.2]                                     [24.2 13.6]

                     RLS, Sinusoidal (S2)                                [19.4 10.9]             [21.2 10.9]                                         [14.9 9.7]                                     [19.1 10.4]

                     RLS, Gaussian (G1)                                  [21.5 11.8]             [33.3 14.9]                                        [30.5 16.9]                                     [30.8 14.9]
                     RLS, Gaussian (G2)                                  [16.4 10.58]            [20.3 11.0]                                           [X X]                                         [10.8 8.4]


                                                                                                                    20                                                                15
          24                                                   24
                                                                                                                    15
          22                                                   22                                                                                                                     10

                                                                                                  ||Kj − Kj − 1||




                                                                                                                                                                    ||Kj − Kj − 1||
Tz (C)




                                                     Tz (C)




          20                                                   20                                                   10
                                                                                                                                                                                       5
          18                                                   18                                                    5

               0             0.5               1.0                  0          0.5        1.0                        0                                                                 0
                         Time (hours)                                      Time (hours)                                  0       5        10     15        20                              0   5         10     15     20
                                                                                                                                      Iterations                                                     Iterations
                                                               24
          20
                                                               22                                Fig. 7. Parameter convergence under RLS rule for Zone 1 using datasets S1
          18                                                   20                                (left) and S2 (right).
Tsa (C)




                                                     Tsa (C)




                                                               18
          16
                                                               16
          14                                                                                                    24                                                          24
                                                               14
               0             0.5               1.0                  0          0.5        1.0                   22                                                          22
                                                                                                 Tz (C)




                                                                                                                                                                 Tz (C)
                         Time (hours)                                      Time (hours)
                                                                                                                20                                                          20
Fig. 5.            Pre-learning phase of Zone 1 using dataset S1 (left) and S2 (right).                         18                                                          18
                                                                                                                     0                   0.5               1.0                        0                0.5            1.0
                                                                                                                                     Time (hours)                                                  Time (hours)
          24                                                   24

          22
                                                                                                                22
                                                               22                                                                                                           22
Tz (C)




                                                     Tz (C)




                                                                                                                20
          20                                                   20                                                                                                           20
                                                                                                                18
                                                                                                 Tsa (C)




                                                                                                                                                                 Tsa (C)




          18
                                                                                                                                                                            18
                                                               18
                                                                                                                16                                                          16
               0             0.5               1.0                  0          0.5        1.0
                         Time (hours)                                      Time (hours)                         14                                                          14
                                                                                                                     0                   0.5               1.0                        0                0.5            1.0
          25                                                   25
                                                                                                                                     Time (hours)                                                  Time (hours)


          20                                                   20                                Fig. 8.                     Pre-learning phase of Zone 2 using datasets S1 (left) and S2 (right).
Tsa (C)




                                                     Tsa (C)




                                                                                                 While the dimensions of all the zones are similar, we found
          15                                                   15
                                                                                                 that Zones 3 and 4 tend to have higher gains for the same cost
               0             0.5               1.0                  0          0.5        1.0    function. This could be due to the details of the laboratory
                         Time (hours)                                      Time (hours)
                                                                                                 design and other sources of coupling. The type and amplitude
Fig. 6. Post-learning response under RLS rule for Zone 1 using datasets S1                       of the exploration signals also impacts the gains because the
(left) and S2 (right).                                                                           RL algorithms rely heavily on the quality of the dataset and
                                                                                                 the nature of the exploration signal. Convergence was suc-
overshoot but a smaller settling time. An explanation for this                                   cessful with a few exceptions. In particular, non-convergence
is that the reward function was chosen to put more weight on                                     occurred when Gaussian noise had a standard deviation of 2.5.
the thermal tracking compared to the setpoint deviation. This                                    When the exploration in the control input becomes more dom-
results in higher gains, which correspond to a more aggres-                                      inant, the system equipment may start to operate in con-
sive response to minimize the error in a short amount of time.                                   strained regions or exhibit nonlinear behavior, in which case
 1712                                                                                                                 IEEE/CAA JOURNAL OF AUTOMATICA SINICA, VOL. 10, NO. 8, AUGUST 2023



              24                                                          24                                                            24                                                         24

              22                                                          22                                                            22                                                         22
Tz (C)




                                                            Tz (C)




                                                                                                                         Tz (C)




                                                                                                                                                                                     Tz (C)
              20                                                          20                                                            20                                                         20

              18                                                          18                                                            18                                                         18

                     0                  0.5           1.0                         0               0.5           1.0                           0                0.5            1.0                         0           0.5            1.0
                                    Time (hours)                                              Time (hours)                                                 Time (hours)                                           Time (hours)

              25                                                          25                                                            25                                                         25



                                                                                                                                        20                                                         20




                                                                                                                         Tsa (C)




                                                                                                                                                                                     Tsa (C)
              20                                                          20
Tsa (C)




                                                            Tsa (C)




              15                                                          15                                                            15                                                         15

                     0                  0.5           1.0                         0               0.5           1.0                           0                0.5            1.0                         0           0.5            1.0
                                    Time (hours)                                              Time (hours)                                                 Time (hours)                                           Time (hours)


Fig. 9. Post-learning response under RLS rule for Zone 2 using datasets S1                                               Fig. 12. Post-learning response under RLS rule for Zone 1 using dataset G1
(left) and S2 (right).                                                                                                   (left) and G2 (right).


                    20                                                           30                                                          15                                                          25
                                                                                                                                                                                                         20
                    15                                                                                                                       10




                                                                                                                                                                                       ||Kj − Kj − 1||
                                                                                                                           ||Kj − Kj − 1||


                                                                                 20                                                                                                                      15
  ||Kj − Kj − 1||




                                                               ||Kj − Kj − 1||




                    10                                                                                                                                                                                   10
                                                                                                                                              5
                                                                                 10                                                                                                                       5
                     5
                                                                                                                                              0                                                           0
                     0                                                            0                                                               0        5             10   15                              0   5             10   15
                         0      5         10     15   20                              0   5         10     15   20                                             Iterations                                             Iterations
                                      Iterations                                                Iterations

                                                                                                                         Fig. 13. Parameter convergence with RLS rule for Zone 1 using dataset G1
Fig. 10. Parameter convergence with RLS rule for Zone 2 using datasets S1
                                                                                                                         (left) and G2 (right).
(left) and S2 (right).

                                                                                                                                        24                                                         24
             24                                                           24
                                                                                                                                        22                                                         22
                                                                                                                         Tz (C)




                                                                                                                                                                                     Tz (C)




             22                                                           22
Tz (C)




                                                            Tz (C)




                                                                                                                                        20                                                         20
             20                                                           20
                                                                                                                                        18                                                         18
             18                                                           18
                                                                                                                                              0                0.5             1.0                        0           0.5            1.0
                     0                  0.5           1.0                         0               0.5           1.0                                        Time (hours)                                           Time (hours)
                                    Time (hours)                                              Time (hours)
                                                                                                                                        25                                                         25
             25                                                           25

                                                                                                                                        20                                                         20
                                                                                                                         Tsa (C)




                                                                                                                                                                                     Tsa (C)




             20                                                           20
Tsa (C)




                                                            Tsa (C)




                                                                                                                                                                                                   15
                                                                          15                                                            15
             15
                                                                                                                                              0                0.5             1.0                        0           0.5            1.0
                     0                  0.5           1.0                         0               0.5           1.0                                        Time (hours)                                           Time (hours)
                                    Time (hours)                                              Time (hours)

                                                                                                                         Fig. 14.                     Pre-learning phase of Zone 2 using dataset G1 (left) and G2 (right).
Fig. 11.                     Pre-learning phase of Zone 1 using dataset G1 (left) and G2 (right).
                                                                                                                         zones when the deviation was high.
our prescribed control structure would not hold. Therefore, a                                                              Table IV shows a summary of mean squared tracking error
careful choice of exploration is essential in RL algorithms,                                                             (MSE) under the nominal carefully tuned PI controller and the
which is an application dependent consideration. In our exper-                                                           RL controller under different learning datasets (sinusoidal,
iments, we found that sinusoidal explorations resulted in less                                                           Gaussian) for different zones. In general, the manual PI con-
deviation in parameter estimates when the exploration magni-                                                             troller exhibits smaller MSE compared to the learning con-
tudes change. On the other hand, variations in Gaussian explo-                                                           troller under different exploration conditions. This is because
rations sometimes lead to larger variations in parameter esti-                                                           all RL controllers are designed with a high value of the
mates. Non-convergence was also encountered in one of the                                                                weighting matrix Q, which penalizes based on the duration of
RIZVI et al.: DEVELOPMENT OF A BIAS COMPENSATING Q-LEARNING CONTROLLER FOR A MULTI-ZONE HVAC FACILITY                                                                                                1713



               24                                                            24                                              unmeasurable disturbances. The presented Q-learning algo-
                                                                                                                             rithm interacts with the HVAC zones instead of the simulated
               22                                                            22
Tz (C)




                                                               Tz (C)
                                                                                                                             models and employs a quadratic reward function to take into
               20                                                            20                                              account tracking error and setpoint deviations. By exploiting
               18                                                            18                                              the control structure and reusing data from the past system
                     0                  0.5              1.0                         0                0.5              1.0   interactions, the size of the training datasets and the amount of
                                    Time (hours)                                                  Time (hours)               learning time are lesser owing to a well-defined quadratic
               25                                                            25                                              parameterization in the learning equation and an a priori
                                                                                                                             determined control structure. A comprehensive analysis of
               20                                                            20
                                                                                                                             various exploration signals demonstrated that the learned con-
Tsa (C)




                                                               Tsa (C)




                                                                                                                             trol parameters, and consequently the post-learning perfor-
                                                                                                                             mance, depend on the quality of the training dataset emp-
               15                                                            15
                                                                                                                             loyed. What constitutes a quality dataset depends on how
                     0                  0.5              1.0                         0                0.5              1.0   comprehensively the state and action space of the system are
                                    Time (hours)                                                  Time (hours)
                                                                                                                             explored. However, sufficient conditions to meet these requi-
Fig. 15. Post-learning response under RLS rule for Zone 2 using dataset G1
                                                                                                                             rements in practice are currently not understood. In our study,
(left) and G2 (right).                                                                                                       we found that while the convergence of parameter estimates
                                                                                                                             was almost always ensured, sinusoidal explorations resulted in
                    15                                                              25                                       lesser deviations in the final estimates compared to Gaussian
                                                                                    20                                       explorations. Compared to the traditional PI, the RL algo-
                    10
  ||Kj − Kj − 1||




                                                                  ||Kj − Kj − 1||




                                                                                    15
                                                                                                                             rithm offers the flexibility to tailor the reward function to a
                                                                                    10
                                                                                                                             prescribed cost. The adaptation capability of the RL method
                     5                                                                                                       allows us to change the cost requirements, which would cause
                                                                                     5
                                                                                                                             the RL algorithm to relearn the control for a new specifica-
                     0                                                               0
                         0      2         4        6     8                               0              5              10    tion.
                                     Iterations                                                     Iterations


Fig. 16. Parameter convergence with RLS rule for Zone 2 using dataset G1                                                                                   REFErEncEs
(left) and G2 (right).                                                                                                        [1] J. Mei, Z. Y. Lu, J. H. Hu, and Y. L. Fan, “Energy-efficient optimal
                                                                                                                                  guaranteed cost intermittent-switch control of a direct expansion air
                                                                                                                                  conditioning system,” IEEE/CAA J. Autom. Sinica, vol. 8, no. 11,
                                           TABLE IV                                                                               pp. 1852–1866, Nov. 2020.
                             SummAry oF MEAn SquArEd TrAcking Error
                                                                                                                              [2] N. E. Klepeis, W. C. Nelson, W. R. Ott, J. P. Robinson, A. M. Tsang, P.
                    Controller/Exploration               Zone 1                          Zone 2     Zone 3       Zone 4           Switzer, J. V. Behar, S. C. Hern, and W. H. Engelmann, “The national
                                                                                                                                  human activity pattern survey (NHAPS): A resource for assessing
                             Baseline PI                 0.1214                          0.0829     0.1122       0.1032           exposure to environmental pollutants,” J. Exp. Sci. Environ. Epidemiol.,
                                                                                                                                  vol. 11, no. 3, pp. 231–252, May–Jun. 2001.
Without Bias Compensation (S1) Unstable Unstable Unstable Unstable
                                                                                                                              [3] DOE, “An assessment of energy technologies                and   research
Without Bias Compensation (S2) Unstable Unstable Unstable Unstable                                                                opportunities,” in Proc. AIChE Annu. Meeting, 2015.
                     RLS, Sinusoidal (S1)                0.4943                          0.1930     0.3747       0.2624       [4] S. Prívara, J. Široký, L. Ferkl, and J. Cigler, “Model predictive control
                                                                                                                                  of a building heating system: The first experience,” Energy Build.,
                     RLS, Sinusoidal (S2)                0.1821                          0.1176     0.1374       0.1696           vol. 43, no. 2-3, pp. 564–572, Feb.–Mar. 2011.
                     RLS, Gaussian (G1)                  0.2448                          0.2108        −           −          [5] Y. Y. Fu, S. C. Xu, Q. Zhu, and Z. O’Neill, “Containerized framework
                                                                                                                                  for building control performance comparisons: Model predictive control
                     RLS, Gaussian (G2)                  0.1760                          0.1150        −           −              vs deep reinforcement learning control,” in Proc. 8th ACM Int. Conf.
                                                                                                                                  Systems for Energy-Efficient Buildings, Cities, and Transportation,
                                                                                                                                  Coimbra, Portugal, 2021, pp. 276–280.
transients, and as a result shorter transients are achieved at the
                                                                                                                              [6] R. S. Sutton and A. G. Barto, Reinforcement Learning: An Introduction.
expense of overshoots. Such overshoots, however, have a                                                                           Cambridge, USA: MIT Press, 1998.
direct impact on the MSE. On the other hand, identical steady-                                                                [7] M. M. Ha, D. Wang, and D. R. Liu, “Discounted iterative adaptive critic
state performance is achievable between the manual PI and                                                                         designs with novel stability analysis for tracking control,” IEEE/CAA J.
automatic RL controller because once the learning transients                                                                      Autom. Sinica, vol. 9, no. 7, pp. 1262–1272, Jul. 2022.
are over the controller follows the PI structure.                                                                             [8] G. Geng and G. M. Geary, “On performance and tuning of PID
                                                                                                                                  controllers in HVAC systems,” in Proc. IEEE Int. Conf. Control and
                                                  VI.   ConcLusions                                                               Applications, Vancouver, Canada, 1993, pp. 819–824.

  This paper presented the implementation of a structured                                                                     [9] R. S. Sutton, A. G. Barto, and R. J. Williams, “Reinforcement learning
                                                                                                                                  is direct adaptive optimal control,” IEEE Control Syst. Mag., vol. 12,
reinforcement learning algorithm for the zone level control of                                                                    no. 2, pp. 19–22, Apr. 1992.
a multi-zone HVAC system. A bias compensated Q-learning                                                                      [10] M. J. Han, R. May, X. X. Zhang, X. R. Wang, S. Pan, D. Yan, and Y.
scheme was developed that takes into account the effect of                                                                        Jin, “A novel reinforcement learning method for improving occupant
1714                                                                         IEEE/CAA JOURNAL OF AUTOMATICA SINICA, VOL. 10, NO. 8, AUGUST 2023


       comfort via window opening and closing,” Sustain. Cities Soc., vol. 61,   [28] D. Bertsekas, “Multiagent reinforcement learning: Rollout and policy
       p. 102247, Oct. 2020.                                                          iteration,” IEEE/CAA J. Autom. Sinica, vol. 8, no. 2, pp. 249–272, Feb.
                                                                                      2021.
[11] P. Fazenda, K. Veeramachaneni, P. Lima, and U.-M. O'Reilly, “Using
     reinforcement learning to optimize occupant comfort and energy usage        [29] K. G. Vamvoudakis, H. Modares, B. Kiumarsi, and F. L. Lewis, “Game
     in HVAC systems,” J. Ambient Intell. Smart Environ., vol. 6, no. 6,              theory-based control system algorithms with real-time reinforcement
     pp. 675–690, Jan. 2014.                                                          learning: How to solve multiplayer games online,” IEEE Control Syst.
                                                                                      Mag., vol. 37, no. 1, pp. 33–52, Feb. 2017.
[12] A. Overgaard, B. K. Nielsen, C. S. Kallesøe, and J. D. Bendtsen,
     “Reinforcement learning for mixing loop control with flow variable          [30] J. Huang, Nonlinear Output Regulation—Theory and Applications,
     eligibility trace,” in Proc. IEEE Conf. Control Technology and                   Philadelphia, USA: SIAM, 2004.
     Applications, Hong Kong, China, 2019, pp. 1043–1048.                        [31] Y. J. Peng, Q. Chen, and W. J. Sun, “Reinforcement Q-learning
[13] T. S. Wei, Y. Z. Wang, and Q. Zhu, “Deep reinforcement learning for              algorithm for H∞ tracking control of unknown discrete-time linear
     building HVAC control,” in Proc. 54th ACM/EDAC/IEEE Design                       systems,” IEEE Trans. Syst. Man Cybern. Syst.., vol. 50, no. 11, pp. 4109–
     Automation Conf., Austin, USA, 2017, pp. 1–6.                                    4122, Nov. 2020.
[14] E. Barrett and S. Linder, “Autonomous HVAC control, a reinforcement         [32] C. Chen, F. L. Lewis, K. Xie, S. L. Xie, and Y. L. Liu, “Off-policy
     learning approach,” in Proc. Joint European Conf. Machine Learning               learning for adaptive optimal output synchronization of heterogeneous
     and Knowledge Discovery in Databases, Porto, Portugal, 2015, pp.                 multi-agent systems,” Automatica, vol. 119, p. 109081, Sept. 2020.
     3–19.                                                                       [33] B. S. Lian, W. Q. Xue, F. L. Lewis, and T. Y. Chai, “Robust inverse Q-
[15] G. T. Costanzo, S. Iacovella, F. Ruelens, T. Leurs, and B. J. Claessens,         learning for continuous-time linear systems in adversarial environ-
     “Experimental analysis of data-driven control for a building heating             ments,” IEEE Trans. Cybern., vol. 52, no. 12, pp. 13083–13095, Dec.
     system,” Sustain. Energy Grids Netw., vol. 6, pp. 81–90, Jun. 2016.              2022.
[16] Z. Wang and T. Z. Hong, “Reinforcement learning for building controls:      [34] B. S. Lian, W. Q. Xue, F. L. Lewis, and T. Y. Chai, “Inverse
     The opportunities and challenges,” Appl. Energy, vol. 269, p. 115036,            reinforcement learning for adversarial apprentice games,” IEEE Trans.
     Jul. 2020.                                                                       Neural Netw. Learn. Syst., 2021. DOI: 10.1109/TNNLS.2021.3114612
[17] J. X. Zhang, K. W. Li, and Y. M. Li, “Output-feedback based simplified      [35] B. Tashtoush, M. Molhim, and M. Al-Rousan, “Dynamic model of an
     optimized backstepping control for strict-feedback systems with input            HVAC system for control analysis,” Energy, vol. 30, no. 10, pp. 1729–
     and state constraints,” IEEE/CAA J. Autom. Sinica, vol. 8, no. 6,                1745, Jul. 2005.
     pp. 1119–1132, Jun. 2021.                                                   [36] F. L. Lewis and V. L. Syrmos, Optimal Control. 2nd ed. Chichester,
[18] Y. J. Chen, L. K. Norford, H. W. Samuelson, and A. Malkawi, “Optimal             UK: John Wiley & Sons, 1995.
     control of HVAC and window systems for natural ventilation through          [37] S. A. A. Rizvi, A. J. Pertzborn, and Z. L. Lin, “Reinforcement learning
     reinforcement learning,” Energy Build., vol. 169, pp. 195–205, Jun.              based optimal tracking control under unmeasurable disturbances with
     2018.                                                                            application to HVAC systems,” IEEE Trans. Neural Netw. Learn. Syst.,
[19] G. P. Henze and R. H. Dodier, “Adaptive optimal control of a grid-               vol. 33, no. 12, pp. 7523–7533, Dec. 2022.
     independent photovoltaic system,” J. Sol. Energy Eng., vol. 125, no. 1,     [38] S. J. Bradtke, B. E. Ydstie, and A. G. Barto, “Adaptive linear quadratic
     pp. 34–42, Feb. 2003.                                                            control using policy iteration,” in Proc. American Control Conf.,
[20] L. Yang, Z. Nagy, P. Goffin, and A. Schlueter, “Reinforcement learning           Baltimore, USA, 1994, pp. 3475–3479.
     for optimal control of low exergy buildings,” Appl. Energy, vol. 156,       [39] Z. Chen and N. Li, “An optimal control-based distributed reinforcement
     pp. 577–586, Oct. 2015.                                                          learning framework for a class of non-convex objective functionals of
[21] K. Dalamagkidis, D. Kolokotsa, K. Kalaitzakis, and G. S. Stavrakakis,            the multi-agent network,” IEEE/CAA J. Autom. Sinica, 2022. DOI:
     “Reinforcement learning for energy conservation and comfort in                   10.1109/JAS.2022.105992
     buildings,” Build. Environ., vol. 42, no. 7, pp. 2686–2698, Jul. 2007.      [40] G. Tao, Adaptive Control Design and Analysis. Hoboken, USA: Wiley-
[22] C. X. Guan, Y. Z. Wang, X. Lin, S. Nazarian, and M. Pedram,                      Interscience, 2003.
     “Reinforcement learning-based control of residential energy storage         [41] C. H. Liu, F. Zhu, Q. Liu, and Y. C. Fu, “Hierarchical reinforcement
     systems for electric bill minimization,” in Proc. 12th Annu. IEEE                learning with automatic sub-goal identification,” IEEE/CAA J. Autom.
     Consumer Communications and Networking Conf., Las Vegas, USA,                    Sinica, vol. 8, no. 10, pp. 1686–1696, Oct. 2021.
     2015, pp. 637–642.
                                                                                 [42] IBAL Overview, National Institute of Standards and Technology.
[23] S. Y. Zhou, Z. J. Hu, W. Gu, M. Jiang, and X.-P. Zhang, “Artificial              [Online]. Available: https://www.nist.gov/el/energy-and-environment-
     intelligence based smart energy community management: A                          division-73200/intelligent-buildings-agents-project/ibal-overview
     reinforcement learning approach,” CSEE J. Power Energy Syst., vol. 5,
     no. 1, pp. 1–10, Mar. 2019.                                                 [43] A. J. Pertzborn, “Intelligent building agents laboratory: Hydronic
                                                                                      system design,” U.S. Department of Commerce, National Institute of
[24] Y. Y. Ran and M. H. Jun, “Performance based thermal comfort control              Standards and Technology, 2016. [Online]. Available: https://doi.org/10.
     (PTCC) using deep reinforcement learning for space cooling,” Energy              6028/NIST.TN.1933
     Build., vol. 203, p. 109420, Nov. 2019.
                                                                                 [44] A. J. Pertzborn and D. A. Veronica, “Intelligent building agents
[25] B. Sun, P. B. Luh, Q.-S. Jia, and B. Yan, “Event-based optimization              laboratory: Air system design,” U.S. Department of Commerce, Nati-
     within the lagrangian relaxation framework for energy savings in                 onal Institute of Standards and Technology, 2016. [Online]. Available:
     HVAC systems,” IEEE Trans. Autom. Sci. Eng., vol. 12, no. 4, pp. 1396–           https://doi.org/10.6028/NIST.TN.2025
     1406, Oct. 2015.
                                                                                 [45] A. J. Pertzborn and D. A. Veronica, “Baseline control systems in the
[26] Y. Zhang and M. van der Schaar, “Structure-aware stochastic load                 intelligent building agents laboratory,” U.S. Department of Commerce,
     management in smart grids,” in Proc. IEEE INFOCOM 2014-IEEE                      National Institute of Standards and Technology, 2021. [Online].
     Conf. Computer Communications, Toronto, Canada, pp. 2643–2651.                   Available: https://doi.org/10.6028/NIST.TN.2178
[27] B.-G. Kim, Y. Zhang, M. van der Schaar, and J.-W. Lee, “Dynamic             [46] Y. Y. Li, Y. J. Tang, R. Y. Zhang, and N. Li, “Distributed reinforcement
     pricing and energy consumption scheduling with reinforcement                     learning for decentralized linear quadratic control: A derivative-free
     learning,” IEEE Trans. Smart Grid, vol. 7, no. 5, pp. 2187–2198, Sept.           policy optimization approach,” IEEE Trans. Autom. Control, vol. 67,
     2016.                                                                            no. 12, pp. 6429–6444, Dec. 2022.
RIZVI et al.: DEVELOPMENT OF A BIAS COMPENSATING Q-LEARNING CONTROLLER FOR A MULTI-ZONE HVAC FACILITY                                                       1715


                         Syed Ali Asad Rizvi (Member, IEEE) received the                                     Zongli Lin (Fellow, IEEE) is the Ferman W. Perry
                         B.E. degree in industrial electronics from the Insti-                               Professor in the School of Engineering and Applied
                         tute of Industrial Electronics Engineering, NED Uni-                                Science and a Professor of electrical and computer
                         versity of Engineering and Technology, Pakistan, in                                 engineering at University of Virginia. He received
                         2012, the M.S. degree in electrical engineering from                                the B.S. degree in mathematics and computer sci-
                         the National University of Sciences and Technology,                                 ence from Xiamen University, in 1983, the master of
                         Pakistan, in 2014, and the Ph.D. degree in electrical                               engineering degree in automatic control from Chi-
                         engineering from the University of Virginia, USA, in                                nese Academy of Space Technology, in 1989, and
                         2020. He was a Postdoctoral Fellow at the National                                  the Ph.D. degree in electrical and computer engineer-
                         Institute of Standards and Technology (NIST), USA                                   ing from Washington State University, USA, in
(2020–2021).                                                                       1994. His current research interests include nonlinear control, robust control,
    He is currently an Assistant Professor in the Department of Electrical and     and control applications.
Computer Engineering at Tennessee Technological University, USA. His cur-               He was an Associate Editor of IEEE Transactions on Automatic Control
rent research interests include optimal control, reinforcement learning, dis-      (2001–2003), IEEE/ASME Transactions on Mechatronics (2006–2009) and
tributed learning and control, and their application in autonomous systems         IEEE Control Systems Magazine (2005–2012). He was elected a Member of
including autonomous vehicles, building HVAC systems, energy systems, and
                                                                                   the Board of Governors of the IEEE Control Systems Society (2008–2010,
electric drives.
                                                                                   2019–2021) and chaired the IEEE Control Systems Society Technical Com-
                         Amanda J. Pertzborn received the Ph.D. degree             mittee on Nonlinear Systems and Control (2013–2015). He has served on the
                         from the University of Wisconsin-Madison.                 operating committees of several conferences. He was the program chair of the
                             She is currently the PI of the Intelligent Building
                                                                                   2018 American Control Conference and a general chair of the 13th and 16th
                         Agents project in the Building Energy and Environ-
                         ment Division at the National Institute of Standards      International Symposium on Magnetic Bearings, held in 2012 and 2018,
                         and Technology (NIST), USA. Her research focuses          respectively. He currently serves on the editorial boards of several journals
                         on intelligent control of heating, ventilation, and air   and book series, including Automatica, Systems & Control Letters, and
                         conditioning (HVAC) systems.                              Springer/Birkhauser book series Control Engineering. He is a Fellow of IEEE,
                                                                                   CAA, International Federation of Automatic Control (IFAC), American Asso-
                                                                                   ciation for the Advancement of Science (AAAS).
